## 同步发电机的原始方程及参数
### 理想同步发电机的假设
==Q：在分析同步发电机时，需要哪些理想化假设？==

- **线性：**忽略磁路饱和效应，可以应用叠加原理进行分析。
- **对称：**发电机的定子三相绕组结构对称，发电机的转子对自身的直轴和交轴结构对称。
- **正弦：**发电机定子电流产生的磁动势以及转子绕组和定子绕组间的互感磁通在气隙中按正弦分布，即假定通过适当安排绕组的分布和节距可以使气隙磁通的谐波分量完全消除。
- **光滑：**发电机定子及转子具有光滑的表面，这相当于认为定子和转子的槽和通风沟不影响定子和转子的电感系数。（忽略齿谐波参数）

### 同步发电机的原始电压方程和磁链方程
==同步发电机的电压方程==

- 定子三相绕组磁轴的正方向分别与各绕组正向电流所产生磁通的方向相反。（惯例不同，不必纠结）
- 转子各绕组磁轴的正方向则分别与各绕组正向电流所产生磁通的方向相同。（不必纠结）

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/KZRS%7DR75E%25ZO5KMWUJ~@%5DDO.jpg)

==同步发电机的磁链方程==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230312094655.png)

### 同步发电机的原始方程的参数
==Q：同步发电机的原始方程有哪些优点？有哪些不足？==

- 优点：列写直观、物理概念清晰、是对称矩阵；可以在给出初始稳态条件后直接得出暂态时同步发电机的各回路电流。
- 缺点：电感参数矩阵是满秩的，参数需求量大、不易测量、无法通过实验获得，且时变！

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/IR@Y%7D7IYO0D%5BZTGG5%7B%7BJCO.jpg){width="500"}
</center>

## park变换
### park变换的基本思路
==Q：park变换是解决同步发电机建模中的什么问题？park变换是如何解决的？==

- 由于同步发电机原始方程中的定子电感（仅凸机）和定、转子的互感与转子的位置有关，因而电压方程和磁链方程将形成一组以时间t为自变量的变系数的微分方程，使分析和计算十分困难。
- park变换通过坐标变换将定子绕组等效到转子的d、q轴上，把原始abc坐标系统下的各电磁量转换到随转子旋转的dq0坐标下，各绕组相对静止.这样就不再存在定转子的相对运动，所有参数均为常数，在新的坐标系统下得出一组常系数方程式。

==Q：park变换的等值（等效）原则是什么？==

- **坐标变换原理：**空间磁动势等效；用同步电机的双反应理论把磁动势分解。
- **空间磁动势等效：**如果通过任何绕组能产生与上述相同的磁动势，则新绕组可以等效表达原来定子三相绕组的作用（电机学告诉我们，三相绕组的合成磁动势正比于$\frac{3I_m}{2}$）。
- **双反应理论分解：**两个与转子同步旋转且正交的定子等效绕组d、q，取d绕组与转子励磁磁场同方向，q绕组超前d绕组90°，则只要在d、q绕组中流过适当的直流电流，就可以生成以同步速旋转的恒定幅值磁动势。

### park变换的推导

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/H%7DRFCT%7BWTS%5B@~N2FIXBTSB9.jpg)

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/9DL5@DD830M%5B$RTB~0@RP%5D1.jpg)

例题

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/%5B%5BRVOWB~59%7DKW0C2~T~2E6S.jpg)

### 同步发电机的dq0方程
==同步电机的dq0方程（基本方程）==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/$MZI2E~OB0XRB%7DFI%7BS0H%7B9U.jpg)

【注】

- 之所以叫“变压器电势”，是因为对磁链微分的形式和变压器的本质工作原理一样，因此形象地称为变压器电势。
- 发电机正常运行时，变压器电势为零，因为此时dq轴都是直流，磁链是常数，因此求导后为零。
- 发电机电势对应于原始abc三相绕组的感应电动势。体现了“切割作用”：随转子同步旋转的磁通（dq绕组中的）在静止的电枢绕组中感应的电动势。
- 交叉耦合项的出现是因为d轴电势是由q轴磁链引起。

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/UGB30%7BETANB_EA%7B%7DAN%5BRQD.jpg)

【注】

- 电感系数都变成了常数，因为定子三相绕组已经被假想的等效绕组所代替，该绕组在转子上，电感参数全部为常数。
- 定子对转子的互感中出现了3/2系数，不再对称。
    - 从数学上解释是因为变换矩阵不是正交矩阵（转置等于逆）
    - 从物理上解释是因为定子1个单位的三相电流产生3/2个单位交链转子的磁通；而转子1个单位的电流产生1个单位交链定子的磁通。

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230312170001.png)

## 同步发电机标幺值基本方程及讨论
### 同步发电机的标幺值
==Q：同步发电机运行状态分析中采用什么样的标幺值基准值？==

- 希望能够消除基本方程中的3/2，保持基本方程形式不变。
- 由于基本方程是按瞬时值列写，所以定子选相电压幅值和相电流幅值做基准值；转子侧选择和定子侧相同的容量，当**励磁绕组流过基准值电流时产生交链定子磁链**与**定子d轴电流分量为定子电流基准值时产生的d轴电枢反应磁链**相等。（$x_{ad}$基值系统）
- 按照如上选择有：
    - 电感标幺值等于电抗标幺值
    - 电势标幺值等于磁链标幺值
    - 有共同磁路的自感标幺值等于互感标幺值，即
        - $m_{af}*=m_{aD}*=m_{fD}*=m_{ad}*$
        - $m_{aQ}*=m_{aq}*$

【注】考虑标幺值形式方程的原因

- 定转子中之间的互感不可逆
- 电感参数矩阵中的参数很难获取

### 同步发电机的标幺值基本方程
==Q；同步发电机的标幺值基本方程式怎样？==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/FA%60R9H%5B2U8WZ2GZJBJX$EMG.jpg)

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/A%5BJ3I~X5D$P~_TAXZWG6@H3.jpg)

### 不同工况下的基本方程
==Q：三相短路发电机有哪些基本方程？方程数量和变量如何？==

- park变换后得到的同步发电机基本方程式共12个方程式，s为零时（电磁暂态，不考虑机电暂态），一共包括16个变量。
    - 定子方面有$u_d、u_q、u_0、\psi_d、\psi_q、\psi_0、i_d、i_q、i_0$
    - 转子方面有$u_f、\psi_f、\psi_D、\psi_Q、i_f、i_D、i_Q$
- 三相对称时，没有零轴分量，则剩下10个方程，13个变量，只需给定3个运行变量就可以求解。
- 机端三相短路时，在不考虑励磁调节器作用的前提下，$u_f$保持短路前的数值不变，$u_d=0、u_q=0$（因为短路了），利用10个方程可以求得其他10个运行变量。

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/L_Q7CE@X@U$5I~~Z1YJ6~1.jpg)

## 无阻尼同步发电机的暂态电抗和暂态电势
### 正常运行的电机参数及等值电路
同步发电机正常稳态带负载运行时，同步发电机的定子和转子绕组中都有电流，这时发电机一共有4种磁通。

1. 由**转子电流**产生2种磁通
    - 穿过气隙同定、转子同时交链的主磁通（$\Phi_0$）
    - 只与转子绕组交链而没有穿过气隙与定子交链的转子漏磁通（$\Phi_{f1}$）
2. 由**定子电流**产生2种磁通
    - 穿过气隙同定、转子同时交链的电枢反应磁通（$\Phi_R$）
    - 只与定子绕组交链而没有穿过气隙与转子交链的定子漏磁通（$\Phi_s$）

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/CLX$VU1NPF2%60@17X1WFW%60FO.jpg){width="200"}
</center>

以上4种磁通中有3种与定子绕组交链，这些磁链的变化都会在定子侧感应电动势：

1. 主磁通对应的是发电机的空载电势（$E_0 or E_q$）
2. 电枢反应磁通通常用定子电流在电枢反应电抗上的压降来表示，就是经过的磁路对应的电抗（$X_{ad}$）
3. 定子漏磁通对应的电势通常用漏抗上的压降来表示，就是经过的磁路对应的电抗（$X_s$）

发电机正常稳态运行时，可以用一个感应电势串联两个电抗来代表。通常我们将电枢反应电抗和漏抗合并为稳态电抗（$X_d$），这是发电机正常运行时的等值电抗。

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230312210031.png){width="400"}
</center>

【思考】：q轴的等值电路是否也可以分析出来？

可以，此时只有2种磁通

1. 电枢反应磁通通常用定子电流在电枢反应电抗上的压降来表示，就是经过的磁路对应的电抗（$X_{aq}$）
2. 定子漏磁通对应的电势通常用漏抗上的压降来表示，就是经过的磁路对应的电抗（$X_s$）

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313093449.png){width="400"}
</center>

### 无阻尼绕组电机的暂态电抗
==为突出主要矛盾，我们先分析空载情况，且首先忽略转子漏磁通，不考虑发电机的阻尼绕组，来分析系统短路时发电机的等值。==

- **短路前**，只有励磁电流产生穿过气隙交链到定子的主磁通$\Phi_0$，发电机定子感应电动势为$E_0$。因定子没有电流，所以电枢反应磁场和漏磁场都不存在，电枢反应电抗和漏抗上都没有压降。
- **三相短路后**，定子中出现交流电流（暂态电流），进而产生电枢反应磁通$\Phi_R$和定子漏磁通$\Phi_s$。电枢反应磁通的产生会使得转子绕组的磁链发生突变，因定子回路时感性，去磁作用使转子磁链变小。励磁绕组的电流会增大$\Delta I_f$，抵消去磁作用。励磁电流增加，其实发电机的内电势也会相应地增加。

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313095202.png){width="200"}
</center>

跟正常运行时一样，可以画出此时发电机的暂态等值电路，这个等值电路很清晰，但该电路无法用于求解。因为：增大的励磁电流无法被事先得知，增大的内电势也无从得知。

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313095558.png){width="400"}
</center>

换个角度等效一下：励磁绕组的电流增大$\Delta I_f$，产生$\Delta \Phi_0$的作用是去抵消$\Phi_R$去磁作用。在等值电路中$\Delta I_f$产生$\Delta \Phi_0$是通过$\Delta \dot E_0$去表征的，而$\Phi_R$的去磁作用是通过电枢反应电抗$X_{ad}$上的压降去表征的。发现了没，两者刚好抵消了：

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313100427.png){width="400"}
</center>

==在考虑转子漏磁通时==

故障瞬间，转子电流增大的$\Delta I_f$产生$\Delta \Phi_0$确实能够抵消全部的电枢反应磁通产生$\Phi_R$的去磁作用。但是这些交链于转子绕组的磁通却因转子漏磁不会全部都过气隙交链到定子绕组。

因此，从定子绕组看，$\Phi_R$的作用只是大部分被抵消，还剩下转子漏磁通改变量$\Delta \Phi_{f1}'$。即暂态时定子电枢反应磁通为$\Phi_R'=\Delta \Phi_{f1}'$，它不会交链到转子绕组，被“挤出”转子绕组。

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313102748.png){width="400"}
</center>

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313102000.png){width="200"}
</center>

==Q：无阻尼绕组电机的暂态电抗表达式如何？==

- 从磁路上看，无阻尼绕组电机定子绕组电流产生只交链于定子绕组的定子漏磁通和经过气隙和转子漏磁通路径的磁通。所以，暂态等值电路为：

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313110152.png){width="400"}
</center>

==Q：q轴上的等值电抗？==

- 由于无阻尼绕组发电机的q轴方向没有绕组，所以在短路瞬间q轴的电枢反应磁通路径跟正常时没有任何区别（没有转子漏磁通往外“挤”电枢反应磁通），仍然是同步电抗的路径，于是：$X_q'=X_q$

### 无阻尼绕组电机的暂态电势
==Q：无阻尼绕组电机的暂态电势表达式如何？==

- 转子绕组中的实际磁链短路前后保持连续不变，与此相关的暂态电势也是连续的，于是可以由故障前的等值电路计算出暂态电势：
    - $E_{q(0)}'=E_{q(0-)}'=u_{q(0-)}'+i_{d(0-)}x_d'$
- 即：可以按故障前的发电机电压方程式计算暂态电势，只不过需要用暂态电抗计算。（不能用稳态电抗来计算）

## 有阻尼同步发电机次暂态电抗和次暂态电势
### 有阻尼发电机短路后的暂态过程
==Q：有阻尼绕组电机的短路后暂态过程是怎样？==

- 短路发生后，阻尼绕组和励磁绕组中都将出现自由分量电流以抵消定子电枢反应磁场的影响，此时发电机对外等值为次暂态电抗，相应的短路电流为次暂态电流。
- 但阻尼绕组的时间常数很小（电感小，电阻大），所以阻尼绕组中的自由分量很快会衰减完毕，而励磁绕组的时间常数很大，所以阻尼绕组的作用很快就消失了，发电机对外呈现出暂态电抗，相应的短路电流为暂态电流。
- 当励磁绕组的自由分量电流衰减完毕以后，发电机就跟稳态没有任何差异了，发电机呈现出稳态电抗。

### 有阻尼发电机的次暂态电抗
==Q；有阻尼绕组电机的短路后的等值电路是什么？==

- 当有阻尼同步发电机发生短路后，跟励磁绕组一样，阻尼绕组中也会产生瞬时的自由分量电流抵消电枢反应磁场对阻尼绕组磁链的改变。
- 故障瞬间电枢反应磁通$\Phi_R$也无法穿越阻尼绕组。并且，阻尼绕组同样也存在着漏磁，自由分量电流产生的反磁通也有一部分是漏磁通$\Delta \Phi_{d1}$。这时，电枢反应磁通$\Phi_R''$会被“挤到”阻尼绕组旁边的气隙中去。
- 相比于只考虑励磁绕组时，有阻尼绕组时故障瞬间的定子漏磁通走的路径更远：$X_{ad}''<X_{ad}'$。（完全不穿过铁心了，磁阻更大，磁导更小，磁路对应的电抗因此更小）

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313115030.png){width="200"}
</center>

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313115630.png
){width="400"}
</center>

==Q：q轴上的等值电抗？==

有阻尼绕组发电机的q轴方向没有励磁绕组（少了励磁漏磁通），所以在短路瞬间q轴的电枢反应磁通路径会受到q轴阻尼绕组的影响，但没有励磁绕组的影响。于是：

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313120240.png){width="400"}
</center>

### 有阻尼发电机的次暂态电势
==Q：有阻尼绕组电机的次暂态电势表达式如何？==

- 转子绕组中的实际磁链短路前后保持连续不变，与此相关的次暂态电势也是连续的，于是可以由故障前的等值电路计算出次暂态电势：
    - $\dot E_{q(0)}''=\dot E_{q(0-)}''=\dot U_{q(0-)}+j\dot I_{d(0-)}x_d''$
    - $\dot E_{d(0)}''=\dot E_{d(0-)}''=\dot U_{d(0-)}+j\dot I_{q(0-)}x_q''$
- 即：可以按故障前的发电机电压方程式计算次暂态电势，只不过需要用次暂态电抗计算。

## 同步发电机空载三相短路电流的表达式
### 空载三相短路后交流分量的表达式
==Q：同步发电机空载三相短路交流分量的解析表达式是怎样？==

- 次暂态过程：初始值为$I_m''$，按$T_d''$衰减，衰减完剩下$I_m'$。
- 暂态过程：初始值为$I_m'$，按$T_d'$衰减，衰减完剩下$I_{m\infty}$。
- 稳态过程：只剩下短路电流的强迫分量$I_{m\infty}$。
- 短路电流交流分量幅值表达式：
    - $I_m(t)=(I_m''-I_m')e^{-t/T_d''}+(I_m'-I_{m\infty})e^{-t/T_d'}+I_{m\infty}$
- 关键是确定各电流起始值、稳态值和时间常数。

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313133236.png){width="400"}
</center>

### 短路电流的稳态值
==Q：同步发电机三相短路电流的稳态值怎么计算？==

- 不管短路发生后发电机经历了什么样的暂态过程，短路达到稳态后，各自由分量全部衰减完毕。
- 此时发电机的励磁电流和正常时的电流一样，其产生的主磁通在定子绕组中感应出跟正常时完全一样的电动势$E_q$。
- 忽略发电机电阻，定子稳态电流是纯去磁作用，电枢反应磁通也是走主磁路：转子直轴、气隙和铁心。电抗是稳态电抗。
- 于是：短路稳态电流的有效值为$I_\infty=I_d=\frac{E_q}{x_d}$

### 暂态电流起始值和衰减时间常数
==Q：同步发电机三相暂态电流的起始值和时间常数怎么确定？==

- 发电机突然短路，电压平衡方程为：$E_q'=jx_d'I_d'$
- 因为发电机是空载，所以$E_q'=E_{q{|0|}}=u_{q{|0|}}$
- 因此：$I'=I_d'=\frac{E_{q{|0|}}}{x_d'}$（需要理解，记住！）

<center>
![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313163344.png){width="400"}
</center>

### 次暂态电流起始值和衰减时间常数
==Q：同步发电机三相次暂态电流的起始值和时间常数怎么确定？==

- 发电机突然短路，电压平衡方程为：$E_q''=jx_d''I_d''$
- 因为发电机是空载，所以$E_q''=E_{q{|0|}}=u_{q{|0|}}$
- 因此：$I''=I_d''=\frac{E_{q{|0|}}}{x_d''}$（需要理解，记住！）

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313164701.png)

### 短路电流的非周期分量及衰减
==Q：同步发电机三相短路的非周期分量及时间常数怎么确定？==

- 一般计算我们都忽略倍频分量，所以**非周期分量的起始值和基频分量的初始值大小相等方向相反**。
- 非周期分量产生的磁场在空间静止，转子相对它旋转，当d轴和某一相绕组的轴线一致时，磁通就走暂态磁路，等值电抗为$x_d'$；当q轴和某一相绕组的轴线一致时，定子等值电抗为$x_q$。定子的等效电抗在两者之间。进一步的推导证实其为$\frac{2x_d'x_q}{x_d'+x_q}$，于是时间常数为：$T_a=\frac{2x_d'x_q}{r(x_d'+x_q)}$。

### 全电流表达式
==Q：同步发电机空载三相短路的交流分量有效值如何表达？==

- 短路电流仅含定子d轴分量电流：
    - $I_{dt}=(I_d''-I_d')e^{-t/T_d''}+(I_d'-I_{d\infty})e^{-t/T_d'}+I_{d\infty}$
    - 代入得=$(\frac{E_{q{|0|}}''}{x_d''}-\frac{E_{q{|0|}}'}{x_d'})e^{-t/T_d''}+(\frac{E_{q{|0|}}'}{x_d'}-\frac{E_{q{|0|}}}{x_d})e^{-t/T_d'}+\frac{E_{q{|0|}}}{x_d}$
    - 实用计算得=$(\frac{1}{x_d''}-\frac{1}{x_d'})e^{-t/T_d''}+(\frac{1}{x_d'}-\frac{1}{x_d})e^{-t/T_d'}+\frac{1}{x_d}$

==Q：同步发电机空载三相短路的各相瞬时值如何表达？==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313185536.png)


【注】瞬时电流，初始值为0

### 例题

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230313192733.png)

## 同步发电机负载三相短路电流的表达式(关键点是相量图)
### 空载和幅值下三相短路分析的不同
==Q：同步电机分别在空载和负载时突然三相短路，短路电流和内部电磁关系有何异同？==

- 负载和空载三相短路电流均含非周期分量、基频交流和二倍频分量，各分量的衰减时间常数也和空载一样。本质是故障带来的影响相同、电机各绕组的参数也并不会受运行状态影响。
- 因短路前就带有负载，所以短路前就存在直轴和交轴的电枢反应磁通和定子电流的直轴及交轴分量。因此，短路后的暂态电流也包含直轴和交轴分量。空载时电流只有d轴分量，电压只有q轴分量。
- 在分析时需要重新考虑周期分离起始值的计算。

### 暂态电流的初始值
==Q：同步发电机负载三相短路的暂态电流初始值怎么计算？==

- 以**短路前**的状态算q轴的暂态电动势：$\dot E_{q|0|}'=\dot U_{q|0|}+j\dot I_{d|0|}x_d'$
    - 【注】空载时为$\dot E_{q|0|}'=\dot U_{q|0|}$
    - 【注】该方程为q轴上的电压平衡方程
- **短路后**电压为零，q轴的电压分量也为零，于是：$\dot E_{q|0|}'=j\dot I_d'x_d'$
- 计算暂态电流的关键是确定故障后的暂态电动势，从相量图看，求暂态电动势必须得知道故障前电压和电流得位置，这时可以借助稳态的虚拟内电势$\dot E_Q$实现。
- 工程实用计算用暂态虚拟电动势代替实际的$\dot E_{q|0|}'$：
    - $\dot E_{|0|}'=\dot U_{|0|}+j\dot I_{|0|}x_d'$
    - 好处是只要有电压和电流就能求

<center>
![](){width="200"}
</center>

### 次暂态电流的初始值
==Q：同步发电机负载三相短路的次暂态电流初始值怎么计算？==

## 强行励磁对短路暂态过程的影响
略