## 电压降落
### 回顾：线路和变压器的等值模型
==Q：线路和变压器等值模型的异同？==

- 都分为串联部分和并联部分
- 串联部分都是电阻和电抗
- 并联部分都是电导和电纳
- 线路并联部分在两侧，变压器并联部分在一侧

【注】：在分析电压降落和功率损耗时，可以把两者统一起来考虑

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/1WV0YD%255LJXZTQGGM%60%5DA9.jpg)

### 电压降落的公式推导
==Q：什么时电压降落、并联元件能引起电压降落吗？==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230301110756.png)

- 并联部分不会引起电压降落

==Q：哪些因素会引起电压降落？==

- 串联元件的阻抗
- 流经串联元件的电流（功率）

==Q：推导过程？==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/%5BIF8J4ZY8C%5D0_%5D6~RDWXQAG.jpg)

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/XQY$%5D~OXIQIU~U8%5BE9XFWK.jpg)


## 电力系统的功率传输规律
### 几个与电压有关的运行指标
- 电压损耗：线路首末两端电压的数值差，仅有大小，没有方向。有时可近似为电压降落的纵分量。在某些场合还习惯于用百分值表示：$\frac{U_1-U_2}{U_N}×100\%$
- 电压偏移：首段或者末端电压与线路额定电压的数值差，一般用百分比表示
- ***电压调整**：线路空载与负载时的数值差，不计入导纳时，电压调整就等于电压损耗

### 电力系统传输规律与机理

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/N6D%7B$GNT1E@5SHVSPCOU.jpg)

==Q：若不忽略电阻的话，电流的有功分量会影响电压降落的什么分量？无功分量会影响电压降落的什么分量？==

- 由$d\dot{U}=\frac{P_1R+Q_1X}{U_1}+j\frac{P_1X-Q_1R}{U_1}$得，若不忽略电阻
- 电流的有功分量，即传输的有功功率，会影响到电压降落的纵分量，就会影响到电压的幅值
- 电流的无功分量，即传输的无功功率，依然会和横分量有耦合关系，影响电压降落的横分量，进而影响首末两端电压的相角差

==Q：对于农村低压配电网，我们经常发现当有功负荷很大的时候，负荷侧的电压会很低，请解释这种现象。==

- 由于$\Delta U_2=\frac{P_2R+Q_2X}{U_2}\approx\frac{Q_2X}{U_2}$只适用于高压传输情况，即$R \ll X$
- 在低压配电网，往往$R > X$，纵分量主要由有功功率影响
- 故当有功负荷很大时，纵分量较大，首末两端电压幅值差较大，负荷侧电压会很低

【注】扩展

- 整县光伏，即将光伏发电装置接入低压配电网，相当于在负荷末端接入电源，逆向送电，即这里的$\Delta U_2=\frac{P_2R+Q_2X}{U_2}$中$P_2$为负值
- 最终导致纵分量为负值，即会导致某些节点电压增大

## 功率损耗
### 功率损耗的分类

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230301131222.png)

### 功率损耗的计算
==Q：串联支路的损耗如何计算？==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230301131810.png)

【注】：计算很简单，公式不用急，不用区分线路和变压器，但要注意一定要用靠近串联元件的功率

==Q：串联支路的有功功率损耗和无功功率损耗都和什么参数有关？==

- 有功损耗同流过串联元件的有功和无功功率、电阻大小以及电压水平有关
- 无功损耗同流过串联元件的有功和无功功率、电抗大小以及电压水平有关

==Q：并联支路的损耗如何计算？==

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230301131933.png)

【注】：变压器的并联损耗多数情况下的计算就等同于空载损耗。（因为变压器接入电网中电压变化不大）

==Q：你认为，表达式中的负号代表什么？==

- 正方向的选取都是指向负荷的，对于无功代表着感性无功的方向
- 负号说明负荷发出感性无功，是个无功电源

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/20230301133053.png)

【注】：这里的输电效率$\eta_L\%$一定小于1，因为线路中没有有功电源补偿

==Q：如果定义末、首端的无功功率之比是无功传输效率，那么该效率也小于1吗？==

- 不一定，当**A:电容上发出的感性无功功率**大于**B:电感上消耗的无功功率**时，无功传输效率>1
- “A”取决于电压，电压越大，A越大
- “B”取决于电流，电流越大，B越大
- 因此高电压小电流时，无功传输效率>1
- 即当高压线路处于空载或轻载运行时，无功传输效率>1

![](https://image-bed-1316693164.cos.ap-shanghai.myqcloud.com/TVGQM57HA%5B%7BHWH4K%5BKMV9P.jpg)
